building_type,vintage,ashrae_climate,economizer_type,sensible_heat_recovery_effectiveness,latent_heat_recovery_effectiveness,demand_controlled_ventilation,daylight_dimming,heating_cop,cooling_eer,fan_power,pump_power
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_1980_2004,1,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.428571429,2.5,1.209434683,0.35
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_1980_2004,2,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.367346939,2.653061224,1.209434683,0.35
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_1980_2004,3,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.306122449,2.806122449,1.209434683,0.35
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_1980_2004,4,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.244897959,2.959183673,1.209434683,0.35
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_1980_2004,5,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.183673469,3.112244898,1.209434683,0.35
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_1980_2004,6,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.12244898,3.265306122,1.209434683,0.35
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_1980_2004,7,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.06122449,3.418367347,1.209434683,0.35
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_1980_2004,8,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.0,3.571428571,1.209434683,0.35
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_PRE_1980,1,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.21100713,0.35
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_PRE_1980,2,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.21100713,0.35
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_PRE_1980,3,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.21100713,0.35
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_PRE_1980,4,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.21100713,0.35
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_PRE_1980,5,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.21100713,0.35
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_PRE_1980,6,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.21100713,0.35
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_PRE_1980,7,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.21100713,0.35
COMMERCIAL_RESTAURANT_FULL_SERVICE,CBECS_PRE_1980,8,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.21100713,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2004,1,NO_ECONOMIZER,0.114285714,0.057142857,False,True,1.857142857,2.5,1.201655208,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2004,2,NO_ECONOMIZER,0.114285714,0.057142857,False,True,1.734693878,2.806122449,1.201655208,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2004,3,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.612244898,3.112244898,1.201655208,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2004,4,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.489795918,3.418367347,1.201655208,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2004,5,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.367346939,3.724489796,1.201655208,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2004,6,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.244897959,4.030612245,1.201655208,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2004,7,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.12244898,4.336734694,1.201655208,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2004,8,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.0,4.642857143,1.201655208,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2007,1,NO_ECONOMIZER,0.171428571,0.085714286,False,True,2.285714286,2.5,1.201324166,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2007,2,NO_ECONOMIZER,0.171428571,0.085714286,False,True,2.102040816,2.959183673,1.201324166,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2007,3,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.918367347,3.418367347,1.201324166,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2007,4,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.734693878,3.87755102,1.201324166,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2007,5,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.551020408,4.336734694,1.201324166,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2007,6,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.367346939,4.795918367,1.201324166,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2007,7,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.183673469,5.255102041,1.201324166,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2007,8,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.0,5.714285714,1.201324166,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2010,1,NO_ECONOMIZER,0.228571429,0.114285714,False,True,2.714285714,2.5,1.200993125,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2010,2,NO_ECONOMIZER,0.228571429,0.114285714,False,True,2.469387755,3.112244898,1.200993125,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2010,3,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,2.224489796,3.724489796,1.200993125,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2010,4,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.979591837,4.336734694,1.200993125,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2010,5,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.734693878,4.948979592,1.200993125,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2010,6,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.489795918,5.56122449,1.200993125,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2010,7,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.244897959,6.173469388,1.200993125,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2010,8,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.0,6.785714286,1.200993125,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2013,1,NO_ECONOMIZER,0.285714286,0.142857143,False,True,3.142857143,2.5,1.200662083,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2013,2,NO_ECONOMIZER,0.285714286,0.142857143,False,True,2.836734694,3.265306122,1.200662083,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2013,3,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,2.530612245,4.030612245,1.200662083,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2013,4,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,2.224489796,4.795918367,1.200662083,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2013,5,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.918367347,5.56122449,1.200662083,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2013,6,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.612244898,6.326530612,1.200662083,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2013,7,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.306122449,7.091836735,1.200662083,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2013,8,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.0,7.857142857,1.200662083,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2016,1,NO_ECONOMIZER,0.342857143,0.171428571,False,True,3.571428571,2.5,1.200331042,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2016,2,NO_ECONOMIZER,0.342857143,0.171428571,False,True,3.204081633,3.418367347,1.200331042,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2016,3,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,2.836734694,4.336734694,1.200331042,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2016,4,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,2.469387755,5.255102041,1.200331042,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2016,5,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,2.102040816,6.173469388,1.200331042,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2016,6,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,1.734693878,7.091836735,1.200331042,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2016,7,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,1.367346939,8.010204082,1.200331042,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2016,8,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,1.0,8.928571429,1.200331042,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2019,1,NO_ECONOMIZER,0.4,0.2,False,True,4.0,2.5,1.2,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2019,2,NO_ECONOMIZER,0.4,0.2,False,True,3.571428571,3.571428571,1.2,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2019,3,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,3.142857143,4.642857143,1.2,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2019,4,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,2.714285714,5.714285714,1.2,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2019,5,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,2.285714286,6.785714286,1.2,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2019,6,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,1.857142857,7.857142857,1.2,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2019,7,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,1.428571429,8.928571429,1.2,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,ASHRAE_901_2019,8,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,1.0,10.0,1.2,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_1980_2004,1,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.428571429,2.5,1.201986249,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_1980_2004,2,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.367346939,2.653061224,1.201986249,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_1980_2004,3,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.306122449,2.806122449,1.201986249,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_1980_2004,4,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.244897959,2.959183673,1.201986249,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_1980_2004,5,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.183673469,3.112244898,1.201986249,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_1980_2004,6,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.12244898,3.265306122,1.201986249,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_1980_2004,7,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.06122449,3.418367347,1.201986249,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_1980_2004,8,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.0,3.571428571,1.201986249,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_PRE_1980,1,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.202317291,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_PRE_1980,2,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.202317291,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_PRE_1980,3,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.202317291,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_PRE_1980,4,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.202317291,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_PRE_1980,5,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.202317291,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_PRE_1980,6,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.202317291,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_PRE_1980,7,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.202317291,0.35
COMMERCIAL_RESTAURANT_QUICK_SERVICE,CBECS_PRE_1980,8,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.202317291,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2004,1,NO_ECONOMIZER,0.114285714,0.057142857,False,True,1.857142857,2.5,1.245104405,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2004,2,NO_ECONOMIZER,0.114285714,0.057142857,False,True,1.734693878,2.806122449,1.245104405,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2004,3,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.612244898,3.112244898,1.245104405,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2004,4,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.489795918,3.418367347,1.245104405,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2004,5,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.367346939,3.724489796,1.245104405,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2004,6,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.244897959,4.030612245,1.245104405,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2004,7,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.12244898,4.336734694,1.245104405,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2004,8,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.0,4.642857143,1.245104405,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2007,1,NO_ECONOMIZER,0.171428571,0.085714286,False,True,2.285714286,2.5,1.236083524,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2007,2,NO_ECONOMIZER,0.171428571,0.085714286,False,True,2.102040816,2.959183673,1.236083524,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2007,3,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.918367347,3.418367347,1.236083524,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2007,4,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.734693878,3.87755102,1.236083524,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2007,5,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.551020408,4.336734694,1.236083524,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2007,6,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.367346939,4.795918367,1.236083524,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2007,7,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.183673469,5.255102041,1.236083524,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2007,8,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.0,5.714285714,1.236083524,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2010,1,NO_ECONOMIZER,0.228571429,0.114285714,False,True,2.714285714,2.5,1.227062643,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2010,2,NO_ECONOMIZER,0.228571429,0.114285714,False,True,2.469387755,3.112244898,1.227062643,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2010,3,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,2.224489796,3.724489796,1.227062643,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2010,4,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.979591837,4.336734694,1.227062643,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2010,5,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.734693878,4.948979592,1.227062643,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2010,6,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.489795918,5.56122449,1.227062643,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2010,7,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.244897959,6.173469388,1.227062643,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2010,8,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.0,6.785714286,1.227062643,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2013,1,NO_ECONOMIZER,0.285714286,0.142857143,False,True,3.142857143,2.5,1.218041762,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2013,2,NO_ECONOMIZER,0.285714286,0.142857143,False,True,2.836734694,3.265306122,1.218041762,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2013,3,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,2.530612245,4.030612245,1.218041762,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2013,4,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,2.224489796,4.795918367,1.218041762,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2013,5,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.918367347,5.56122449,1.218041762,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2013,6,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.612244898,6.326530612,1.218041762,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2013,7,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.306122449,7.091836735,1.218041762,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2013,8,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.0,7.857142857,1.218041762,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2016,1,NO_ECONOMIZER,0.342857143,0.171428571,False,True,3.571428571,2.5,1.209020881,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2016,2,NO_ECONOMIZER,0.342857143,0.171428571,False,True,3.204081633,3.418367347,1.209020881,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2016,3,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,2.836734694,4.336734694,1.209020881,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2016,4,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,2.469387755,5.255102041,1.209020881,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2016,5,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,2.102040816,6.173469388,1.209020881,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2016,6,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,1.734693878,7.091836735,1.209020881,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2016,7,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,1.367346939,8.010204082,1.209020881,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2016,8,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,1.0,8.928571429,1.209020881,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2019,1,NO_ECONOMIZER,0.4,0.2,False,True,4.0,2.5,1.2,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2019,2,NO_ECONOMIZER,0.4,0.2,False,True,3.571428571,3.571428571,1.2,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2019,3,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,3.142857143,4.642857143,1.2,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2019,4,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,2.714285714,5.714285714,1.2,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2019,5,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,2.285714286,6.785714286,1.2,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2019,6,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,1.857142857,7.857142857,1.2,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2019,7,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,1.428571429,8.928571429,1.2,0.35
COMMERCIAL_RETAIL,ASHRAE_901_2019,8,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,1.0,10.0,1.2,0.35
COMMERCIAL_RETAIL,CBECS_1980_2004,1,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.428571429,2.5,1.254125286,0.35
COMMERCIAL_RETAIL,CBECS_1980_2004,2,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.367346939,2.653061224,1.254125286,0.35
COMMERCIAL_RETAIL,CBECS_1980_2004,3,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.306122449,2.806122449,1.254125286,0.35
COMMERCIAL_RETAIL,CBECS_1980_2004,4,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.244897959,2.959183673,1.254125286,0.35
COMMERCIAL_RETAIL,CBECS_1980_2004,5,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.183673469,3.112244898,1.254125286,0.35
COMMERCIAL_RETAIL,CBECS_1980_2004,6,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.12244898,3.265306122,1.254125286,0.35
COMMERCIAL_RETAIL,CBECS_1980_2004,7,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.06122449,3.418367347,1.254125286,0.35
COMMERCIAL_RETAIL,CBECS_1980_2004,8,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.0,3.571428571,1.254125286,0.35
COMMERCIAL_RETAIL,CBECS_PRE_1980,1,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.263146168,0.35
COMMERCIAL_RETAIL,CBECS_PRE_1980,2,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.263146168,0.35
COMMERCIAL_RETAIL,CBECS_PRE_1980,3,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.263146168,0.35
COMMERCIAL_RETAIL,CBECS_PRE_1980,4,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.263146168,0.35
COMMERCIAL_RETAIL,CBECS_PRE_1980,5,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.263146168,0.35
COMMERCIAL_RETAIL,CBECS_PRE_1980,6,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.263146168,0.35
COMMERCIAL_RETAIL,CBECS_PRE_1980,7,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.263146168,0.35
COMMERCIAL_RETAIL,CBECS_PRE_1980,8,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.263146168,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2004,1,NO_ECONOMIZER,0.114285714,0.057142857,False,True,1.857142857,2.5,1.404418131,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2004,2,NO_ECONOMIZER,0.114285714,0.057142857,False,True,1.734693878,2.806122449,1.404418131,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2004,3,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.612244898,3.112244898,1.404418131,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2004,4,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.489795918,3.418367347,1.404418131,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2004,5,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.367346939,3.724489796,1.404418131,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2004,6,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.244897959,4.030612245,1.404418131,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2004,7,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.12244898,4.336734694,1.404418131,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2004,8,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.0,4.642857143,1.404418131,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2007,1,NO_ECONOMIZER,0.171428571,0.085714286,False,True,2.285714286,2.5,1.363534505,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2007,2,NO_ECONOMIZER,0.171428571,0.085714286,False,True,2.102040816,2.959183673,1.363534505,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2007,3,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.918367347,3.418367347,1.363534505,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2007,4,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.734693878,3.87755102,1.363534505,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2007,5,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.551020408,4.336734694,1.363534505,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2007,6,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.367346939,4.795918367,1.363534505,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2007,7,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.183673469,5.255102041,1.363534505,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2007,8,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.0,5.714285714,1.363534505,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2010,1,NO_ECONOMIZER,0.228571429,0.114285714,False,True,2.714285714,2.5,1.322650879,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2010,2,NO_ECONOMIZER,0.228571429,0.114285714,False,True,2.469387755,3.112244898,1.322650879,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2010,3,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,2.224489796,3.724489796,1.322650879,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2010,4,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.979591837,4.336734694,1.322650879,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2010,5,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.734693878,4.948979592,1.322650879,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2010,6,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.489795918,5.56122449,1.322650879,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2010,7,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.244897959,6.173469388,1.322650879,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2010,8,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.0,6.785714286,1.322650879,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2013,1,NO_ECONOMIZER,0.285714286,0.142857143,False,True,3.142857143,2.5,1.281767252,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2013,2,NO_ECONOMIZER,0.285714286,0.142857143,False,True,2.836734694,3.265306122,1.281767252,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2013,3,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,2.530612245,4.030612245,1.281767252,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2013,4,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,2.224489796,4.795918367,1.281767252,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2013,5,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.918367347,5.56122449,1.281767252,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2013,6,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.612244898,6.326530612,1.281767252,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2013,7,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.306122449,7.091836735,1.281767252,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2013,8,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.0,7.857142857,1.281767252,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2016,1,NO_ECONOMIZER,0.342857143,0.171428571,False,True,3.571428571,2.5,1.240883626,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2016,2,NO_ECONOMIZER,0.342857143,0.171428571,False,True,3.204081633,3.418367347,1.240883626,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2016,3,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,2.836734694,4.336734694,1.240883626,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2016,4,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,2.469387755,5.255102041,1.240883626,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2016,5,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,2.102040816,6.173469388,1.240883626,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2016,6,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,1.734693878,7.091836735,1.240883626,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2016,7,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,1.367346939,8.010204082,1.240883626,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2016,8,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,1.0,8.928571429,1.240883626,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2019,1,NO_ECONOMIZER,0.4,0.2,False,True,4.0,2.5,1.2,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2019,2,NO_ECONOMIZER,0.4,0.2,False,True,3.571428571,3.571428571,1.2,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2019,3,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,3.142857143,4.642857143,1.2,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2019,4,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,2.714285714,5.714285714,1.2,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2019,5,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,2.285714286,6.785714286,1.2,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2019,6,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,1.857142857,7.857142857,1.2,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2019,7,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,1.428571429,8.928571429,1.2,0.35
COMMERCIAL_STRIP_MALL,ASHRAE_901_2019,8,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,1.0,10.0,1.2,0.35
COMMERCIAL_STRIP_MALL,CBECS_1980_2004,1,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.428571429,2.5,1.445301757,0.35
COMMERCIAL_STRIP_MALL,CBECS_1980_2004,2,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.367346939,2.653061224,1.445301757,0.35
COMMERCIAL_STRIP_MALL,CBECS_1980_2004,3,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.306122449,2.806122449,1.445301757,0.35
COMMERCIAL_STRIP_MALL,CBECS_1980_2004,4,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.244897959,2.959183673,1.445301757,0.35
COMMERCIAL_STRIP_MALL,CBECS_1980_2004,5,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.183673469,3.112244898,1.445301757,0.35
COMMERCIAL_STRIP_MALL,CBECS_1980_2004,6,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.12244898,3.265306122,1.445301757,0.35
COMMERCIAL_STRIP_MALL,CBECS_1980_2004,7,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.06122449,3.418367347,1.445301757,0.35
COMMERCIAL_STRIP_MALL,CBECS_1980_2004,8,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.0,3.571428571,1.445301757,0.35
COMMERCIAL_STRIP_MALL,CBECS_PRE_1980,1,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.486185383,0.35
COMMERCIAL_STRIP_MALL,CBECS_PRE_1980,2,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.486185383,0.35
COMMERCIAL_STRIP_MALL,CBECS_PRE_1980,3,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.486185383,0.35
COMMERCIAL_STRIP_MALL,CBECS_PRE_1980,4,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.486185383,0.35
COMMERCIAL_STRIP_MALL,CBECS_PRE_1980,5,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.486185383,0.35
COMMERCIAL_STRIP_MALL,CBECS_PRE_1980,6,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.486185383,0.35
COMMERCIAL_STRIP_MALL,CBECS_PRE_1980,7,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.486185383,0.35
COMMERCIAL_STRIP_MALL,CBECS_PRE_1980,8,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.486185383,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2004,1,NO_ECONOMIZER,0.114285714,0.057142857,False,True,1.857142857,2.5,1.284415584,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2004,2,NO_ECONOMIZER,0.114285714,0.057142857,False,True,1.734693878,2.806122449,1.284415584,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2004,3,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.612244898,3.112244898,1.284415584,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2004,4,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.489795918,3.418367347,1.284415584,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2004,5,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.367346939,3.724489796,1.284415584,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2004,6,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.244897959,4.030612245,1.284415584,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2004,7,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.12244898,4.336734694,1.284415584,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2004,8,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.0,4.642857143,1.284415584,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2007,1,NO_ECONOMIZER,0.171428571,0.085714286,False,True,2.285714286,2.5,1.267532468,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2007,2,NO_ECONOMIZER,0.171428571,0.085714286,False,True,2.102040816,2.959183673,1.267532468,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2007,3,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.918367347,3.418367347,1.267532468,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2007,4,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.734693878,3.87755102,1.267532468,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2007,5,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.551020408,4.336734694,1.267532468,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2007,6,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.367346939,4.795918367,1.267532468,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2007,7,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.183673469,5.255102041,1.267532468,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2007,8,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,True,1.0,5.714285714,1.267532468,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2010,1,NO_ECONOMIZER,0.228571429,0.114285714,False,True,2.714285714,2.5,1.250649351,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2010,2,NO_ECONOMIZER,0.228571429,0.114285714,False,True,2.469387755,3.112244898,1.250649351,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2010,3,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,2.224489796,3.724489796,1.250649351,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2010,4,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.979591837,4.336734694,1.250649351,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2010,5,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.734693878,4.948979592,1.250649351,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2010,6,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.489795918,5.56122449,1.250649351,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2010,7,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.244897959,6.173469388,1.250649351,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2010,8,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,True,1.0,6.785714286,1.250649351,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2013,1,NO_ECONOMIZER,0.285714286,0.142857143,False,True,3.142857143,2.5,1.233766234,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2013,2,NO_ECONOMIZER,0.285714286,0.142857143,False,True,2.836734694,3.265306122,1.233766234,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2013,3,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,2.530612245,4.030612245,1.233766234,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2013,4,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,2.224489796,4.795918367,1.233766234,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2013,5,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.918367347,5.56122449,1.233766234,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2013,6,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.612244898,6.326530612,1.233766234,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2013,7,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.306122449,7.091836735,1.233766234,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2013,8,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,True,1.0,7.857142857,1.233766234,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2016,1,NO_ECONOMIZER,0.342857143,0.171428571,False,True,3.571428571,2.5,1.216883117,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2016,2,NO_ECONOMIZER,0.342857143,0.171428571,False,True,3.204081633,3.418367347,1.216883117,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2016,3,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,2.836734694,4.336734694,1.216883117,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2016,4,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,2.469387755,5.255102041,1.216883117,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2016,5,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,2.102040816,6.173469388,1.216883117,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2016,6,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,1.734693878,7.091836735,1.216883117,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2016,7,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,1.367346939,8.010204082,1.216883117,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2016,8,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,True,1.0,8.928571429,1.216883117,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2019,1,NO_ECONOMIZER,0.4,0.2,False,True,4.0,2.5,1.2,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2019,2,NO_ECONOMIZER,0.4,0.2,False,True,3.571428571,3.571428571,1.2,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2019,3,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,3.142857143,4.642857143,1.2,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2019,4,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,2.714285714,5.714285714,1.2,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2019,5,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,2.285714286,6.785714286,1.2,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2019,6,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,1.857142857,7.857142857,1.2,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2019,7,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,1.428571429,8.928571429,1.2,0.35
COMMERCIAL_SUPERMARKET,ASHRAE_901_2019,8,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,True,1.0,10.0,1.2,0.35
COMMERCIAL_SUPERMARKET,CBECS_1980_2004,1,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.428571429,2.5,1.301298701,0.35
COMMERCIAL_SUPERMARKET,CBECS_1980_2004,2,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.367346939,2.653061224,1.301298701,0.35
COMMERCIAL_SUPERMARKET,CBECS_1980_2004,3,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.306122449,2.806122449,1.301298701,0.35
COMMERCIAL_SUPERMARKET,CBECS_1980_2004,4,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.244897959,2.959183673,1.301298701,0.35
COMMERCIAL_SUPERMARKET,CBECS_1980_2004,5,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.183673469,3.112244898,1.301298701,0.35
COMMERCIAL_SUPERMARKET,CBECS_1980_2004,6,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.12244898,3.265306122,1.301298701,0.35
COMMERCIAL_SUPERMARKET,CBECS_1980_2004,7,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.06122449,3.418367347,1.301298701,0.35
COMMERCIAL_SUPERMARKET,CBECS_1980_2004,8,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.0,3.571428571,1.301298701,0.35
COMMERCIAL_SUPERMARKET,CBECS_PRE_1980,1,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.318181818,0.35
COMMERCIAL_SUPERMARKET,CBECS_PRE_1980,2,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.318181818,0.35
COMMERCIAL_SUPERMARKET,CBECS_PRE_1980,3,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.318181818,0.35
COMMERCIAL_SUPERMARKET,CBECS_PRE_1980,4,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.318181818,0.35
COMMERCIAL_SUPERMARKET,CBECS_PRE_1980,5,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.318181818,0.35
COMMERCIAL_SUPERMARKET,CBECS_PRE_1980,6,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.318181818,0.35
COMMERCIAL_SUPERMARKET,CBECS_PRE_1980,7,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.318181818,0.35
COMMERCIAL_SUPERMARKET,CBECS_PRE_1980,8,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.318181818,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2004,1,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.857142857,2.5,1.363037942,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2004,2,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.734693878,2.806122449,1.363037942,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2004,3,DIFFERENTIAL_ENTHALPY,0.114285714,0.057142857,False,False,1.612244898,3.112244898,1.363037942,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2004,4,DIFFERENTIAL_ENTHALPY,0.114285714,0.057142857,False,False,1.489795918,3.418367347,1.363037942,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2004,5,DIFFERENTIAL_ENTHALPY,0.114285714,0.057142857,False,False,1.367346939,3.724489796,1.363037942,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2004,6,DIFFERENTIAL_ENTHALPY,0.114285714,0.057142857,False,False,1.244897959,4.030612245,1.363037942,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2004,7,DIFFERENTIAL_ENTHALPY,0.114285714,0.057142857,False,False,1.12244898,4.336734694,1.363037942,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2004,8,DIFFERENTIAL_ENTHALPY,0.114285714,0.057142857,False,False,1.0,4.642857143,1.363037942,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2007,1,NO_ECONOMIZER,0.171428571,0.085714286,False,False,2.285714286,2.5,1.330430354,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2007,2,NO_ECONOMIZER,0.171428571,0.085714286,False,False,2.102040816,2.959183673,1.330430354,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2007,3,DIFFERENTIAL_ENTHALPY,0.171428571,0.085714286,False,False,1.918367347,3.418367347,1.330430354,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2007,4,DIFFERENTIAL_ENTHALPY,0.171428571,0.085714286,False,False,1.734693878,3.87755102,1.330430354,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2007,5,DIFFERENTIAL_ENTHALPY,0.171428571,0.085714286,False,False,1.551020408,4.336734694,1.330430354,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2007,6,DIFFERENTIAL_ENTHALPY,0.171428571,0.085714286,False,False,1.367346939,4.795918367,1.330430354,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2007,7,DIFFERENTIAL_ENTHALPY,0.171428571,0.085714286,False,False,1.183673469,5.255102041,1.330430354,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2007,8,DIFFERENTIAL_ENTHALPY,0.171428571,0.085714286,False,False,1.0,5.714285714,1.330430354,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2010,1,NO_ECONOMIZER,0.228571429,0.114285714,False,False,2.714285714,2.5,1.297822765,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2010,2,NO_ECONOMIZER,0.228571429,0.114285714,False,False,2.469387755,3.112244898,1.297822765,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2010,3,DIFFERENTIAL_ENTHALPY,0.228571429,0.114285714,False,False,2.224489796,3.724489796,1.297822765,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2010,4,DIFFERENTIAL_ENTHALPY,0.228571429,0.114285714,False,False,1.979591837,4.336734694,1.297822765,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2010,5,DIFFERENTIAL_ENTHALPY,0.228571429,0.114285714,False,False,1.734693878,4.948979592,1.297822765,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2010,6,DIFFERENTIAL_ENTHALPY,0.228571429,0.114285714,False,False,1.489795918,5.56122449,1.297822765,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2010,7,DIFFERENTIAL_ENTHALPY,0.228571429,0.114285714,False,False,1.244897959,6.173469388,1.297822765,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2010,8,DIFFERENTIAL_ENTHALPY,0.228571429,0.114285714,False,False,1.0,6.785714286,1.297822765,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2013,1,NO_ECONOMIZER,0.285714286,0.142857143,False,False,3.142857143,2.5,1.265215177,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2013,2,NO_ECONOMIZER,0.285714286,0.142857143,False,False,2.836734694,3.265306122,1.265215177,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2013,3,DIFFERENTIAL_ENTHALPY,0.285714286,0.142857143,False,False,2.530612245,4.030612245,1.265215177,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2013,4,DIFFERENTIAL_ENTHALPY,0.285714286,0.142857143,False,False,2.224489796,4.795918367,1.265215177,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2013,5,DIFFERENTIAL_ENTHALPY,0.285714286,0.142857143,False,False,1.918367347,5.56122449,1.265215177,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2013,6,DIFFERENTIAL_ENTHALPY,0.285714286,0.142857143,False,False,1.612244898,6.326530612,1.265215177,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2013,7,DIFFERENTIAL_ENTHALPY,0.285714286,0.142857143,False,False,1.306122449,7.091836735,1.265215177,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2013,8,DIFFERENTIAL_ENTHALPY,0.285714286,0.142857143,False,False,1.0,7.857142857,1.265215177,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2016,1,NO_ECONOMIZER,0.342857143,0.171428571,False,False,3.571428571,2.5,1.232607588,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2016,2,NO_ECONOMIZER,0.342857143,0.171428571,False,False,3.204081633,3.418367347,1.232607588,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2016,3,DIFFERENTIAL_ENTHALPY,0.342857143,0.171428571,False,False,2.836734694,4.336734694,1.232607588,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2016,4,DIFFERENTIAL_ENTHALPY,0.342857143,0.171428571,False,False,2.469387755,5.255102041,1.232607588,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2016,5,DIFFERENTIAL_ENTHALPY,0.342857143,0.171428571,False,False,2.102040816,6.173469388,1.232607588,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2016,6,DIFFERENTIAL_ENTHALPY,0.342857143,0.171428571,False,False,1.734693878,7.091836735,1.232607588,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2016,7,DIFFERENTIAL_ENTHALPY,0.342857143,0.171428571,False,False,1.367346939,8.010204082,1.232607588,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2016,8,DIFFERENTIAL_ENTHALPY,0.342857143,0.171428571,False,False,1.0,8.928571429,1.232607588,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2019,1,NO_ECONOMIZER,0.4,0.2,False,False,4.0,2.5,1.2,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2019,2,NO_ECONOMIZER,0.4,0.2,False,False,3.571428571,3.571428571,1.2,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2019,3,DIFFERENTIAL_ENTHALPY,0.4,0.2,False,False,3.142857143,4.642857143,1.2,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2019,4,DIFFERENTIAL_ENTHALPY,0.4,0.2,False,False,2.714285714,5.714285714,1.2,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2019,5,DIFFERENTIAL_ENTHALPY,0.4,0.2,False,False,2.285714286,6.785714286,1.2,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2019,6,DIFFERENTIAL_ENTHALPY,0.4,0.2,False,False,1.857142857,7.857142857,1.2,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2019,7,DIFFERENTIAL_ENTHALPY,0.4,0.2,False,False,1.428571429,8.928571429,1.2,0.35
DATACENTER_LARGE_HIGH_ITE,ASHRAE_901_2019,8,DIFFERENTIAL_ENTHALPY,0.4,0.2,False,False,1.0,10.0,1.2,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_1980_2004,1,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.428571429,2.5,1.395645531,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_1980_2004,2,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.367346939,2.653061224,1.395645531,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_1980_2004,3,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.306122449,2.806122449,1.395645531,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_1980_2004,4,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.244897959,2.959183673,1.395645531,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_1980_2004,5,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.183673469,3.112244898,1.395645531,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_1980_2004,6,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.12244898,3.265306122,1.395645531,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_1980_2004,7,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.06122449,3.418367347,1.395645531,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_1980_2004,8,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.0,3.571428571,1.395645531,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_PRE_1980,1,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.428253119,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_PRE_1980,2,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.428253119,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_PRE_1980,3,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.428253119,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_PRE_1980,4,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.428253119,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_PRE_1980,5,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.428253119,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_PRE_1980,6,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.428253119,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_PRE_1980,7,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.428253119,0.35
DATACENTER_LARGE_HIGH_ITE,CBECS_PRE_1980,8,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.428253119,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2004,1,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.857142857,2.5,1.363037942,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2004,2,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.734693878,2.806122449,1.363037942,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2004,3,DIFFERENTIAL_ENTHALPY,0.114285714,0.057142857,False,False,1.612244898,3.112244898,1.363037942,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2004,4,DIFFERENTIAL_ENTHALPY,0.114285714,0.057142857,False,False,1.489795918,3.418367347,1.363037942,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2004,5,DIFFERENTIAL_ENTHALPY,0.114285714,0.057142857,False,False,1.367346939,3.724489796,1.363037942,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2004,6,DIFFERENTIAL_ENTHALPY,0.114285714,0.057142857,False,False,1.244897959,4.030612245,1.363037942,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2004,7,DIFFERENTIAL_ENTHALPY,0.114285714,0.057142857,False,False,1.12244898,4.336734694,1.363037942,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2004,8,DIFFERENTIAL_ENTHALPY,0.114285714,0.057142857,False,False,1.0,4.642857143,1.363037942,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2007,1,NO_ECONOMIZER,0.171428571,0.085714286,False,False,2.285714286,2.5,1.330430354,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2007,2,NO_ECONOMIZER,0.171428571,0.085714286,False,False,2.102040816,2.959183673,1.330430354,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2007,3,DIFFERENTIAL_ENTHALPY,0.171428571,0.085714286,False,False,1.918367347,3.418367347,1.330430354,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2007,4,DIFFERENTIAL_ENTHALPY,0.171428571,0.085714286,False,False,1.734693878,3.87755102,1.330430354,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2007,5,DIFFERENTIAL_ENTHALPY,0.171428571,0.085714286,False,False,1.551020408,4.336734694,1.330430354,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2007,6,DIFFERENTIAL_ENTHALPY,0.171428571,0.085714286,False,False,1.367346939,4.795918367,1.330430354,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2007,7,DIFFERENTIAL_ENTHALPY,0.171428571,0.085714286,False,False,1.183673469,5.255102041,1.330430354,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2007,8,DIFFERENTIAL_ENTHALPY,0.171428571,0.085714286,False,False,1.0,5.714285714,1.330430354,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2010,1,NO_ECONOMIZER,0.228571429,0.114285714,False,False,2.714285714,2.5,1.297822765,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2010,2,NO_ECONOMIZER,0.228571429,0.114285714,False,False,2.469387755,3.112244898,1.297822765,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2010,3,DIFFERENTIAL_ENTHALPY,0.228571429,0.114285714,False,False,2.224489796,3.724489796,1.297822765,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2010,4,DIFFERENTIAL_ENTHALPY,0.228571429,0.114285714,False,False,1.979591837,4.336734694,1.297822765,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2010,5,DIFFERENTIAL_ENTHALPY,0.228571429,0.114285714,False,False,1.734693878,4.948979592,1.297822765,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2010,6,DIFFERENTIAL_ENTHALPY,0.228571429,0.114285714,False,False,1.489795918,5.56122449,1.297822765,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2010,7,DIFFERENTIAL_ENTHALPY,0.228571429,0.114285714,False,False,1.244897959,6.173469388,1.297822765,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2010,8,DIFFERENTIAL_ENTHALPY,0.228571429,0.114285714,False,False,1.0,6.785714286,1.297822765,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2013,1,NO_ECONOMIZER,0.285714286,0.142857143,False,False,3.142857143,2.5,1.265215177,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2013,2,NO_ECONOMIZER,0.285714286,0.142857143,False,False,2.836734694,3.265306122,1.265215177,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2013,3,DIFFERENTIAL_ENTHALPY,0.285714286,0.142857143,False,False,2.530612245,4.030612245,1.265215177,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2013,4,DIFFERENTIAL_ENTHALPY,0.285714286,0.142857143,False,False,2.224489796,4.795918367,1.265215177,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2013,5,DIFFERENTIAL_ENTHALPY,0.285714286,0.142857143,False,False,1.918367347,5.56122449,1.265215177,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2013,6,DIFFERENTIAL_ENTHALPY,0.285714286,0.142857143,False,False,1.612244898,6.326530612,1.265215177,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2013,7,DIFFERENTIAL_ENTHALPY,0.285714286,0.142857143,False,False,1.306122449,7.091836735,1.265215177,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2013,8,DIFFERENTIAL_ENTHALPY,0.285714286,0.142857143,False,False,1.0,7.857142857,1.265215177,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2016,1,NO_ECONOMIZER,0.342857143,0.171428571,False,False,3.571428571,2.5,1.232607588,0.35
DATACENTER_LARGE_LOW_ITE,ASHRAE_901_2016,2,NO_ECONOMIZER,0.342857143,0.171428571,False,False,3.204081633,3.418367347,1.232607588,0.35
