building_type,vintage,ashrae_climate,economizer_type,sensible_heat_recovery_effectiveness,latent_heat_recovery_effectiveness,demand_controlled_ventilation,daylight_dimming,heating_cop,cooling_eer,fan_power,pump_power
HEALTHCARE_HOSPITAL,ASHRAE_901_2013,4,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,True,True,2.224489796,4.795918367,1.381079705,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2013,5,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,True,True,1.918367347,5.56122449,1.381079705,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2013,6,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,True,True,1.612244898,6.326530612,1.381079705,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2013,7,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,True,True,1.306122449,7.091836735,1.381079705,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2013,8,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,True,True,1.0,7.857142857,1.381079705,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2016,1,NO_ECONOMIZER,0.342857143,0.171428571,True,True,3.571428571,2.5,1.290539852,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2016,2,NO_ECONOMIZER,0.342857143,0.171428571,True,True,3.204081633,3.418367347,1.290539852,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2016,3,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,True,True,2.836734694,4.336734694,1.290539852,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2016,4,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,True,True,2.469387755,5.255102041,1.290539852,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2016,5,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,True,True,2.102040816,6.173469388,1.290539852,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2016,6,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,True,True,1.734693878,7.091836735,1.290539852,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2016,7,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,True,True,1.367346939,8.010204082,1.290539852,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2016,8,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,True,True,1.0,8.928571429,1.290539852,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2019,1,NO_ECONOMIZER,0.4,0.2,True,True,4.0,2.5,1.2,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2019,2,NO_ECONOMIZER,0.4,0.2,True,True,3.571428571,3.571428571,1.2,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2019,3,DIFFERENTIAL_DRY_BULB,0.4,0.2,True,True,3.142857143,4.642857143,1.2,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2019,4,DIFFERENTIAL_DRY_BULB,0.4,0.2,True,True,2.714285714,5.714285714,1.2,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2019,5,DIFFERENTIAL_DRY_BULB,0.4,0.2,True,True,2.285714286,6.785714286,1.2,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2019,6,DIFFERENTIAL_DRY_BULB,0.4,0.2,True,True,1.857142857,7.857142857,1.2,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2019,7,DIFFERENTIAL_DRY_BULB,0.4,0.2,True,True,1.428571429,8.928571429,1.2,0.35
HEALTHCARE_HOSPITAL,ASHRAE_901_2019,8,DIFFERENTIAL_DRY_BULB,0.4,0.2,True,True,1.0,10.0,1.2,0.35
HEALTHCARE_HOSPITAL,CBECS_1980_2004,1,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.428571429,2.5,1.743239114,0.35
HEALTHCARE_HOSPITAL,CBECS_1980_2004,2,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.367346939,2.653061224,1.743239114,0.35
HEALTHCARE_HOSPITAL,CBECS_1980_2004,3,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.306122449,2.806122449,1.743239114,0.35
HEALTHCARE_HOSPITAL,CBECS_1980_2004,4,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.244897959,2.959183673,1.743239114,0.35
HEALTHCARE_HOSPITAL,CBECS_1980_2004,5,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.183673469,3.112244898,1.743239114,0.35
HEALTHCARE_HOSPITAL,CBECS_1980_2004,6,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.12244898,3.265306122,1.743239114,0.35
HEALTHCARE_HOSPITAL,CBECS_1980_2004,7,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.06122449,3.418367347,1.743239114,0.35
HEALTHCARE_HOSPITAL,CBECS_1980_2004,8,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.0,3.571428571,1.743239114,0.35
HEALTHCARE_HOSPITAL,CBECS_PRE_1980,1,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.833778966,0.35
HEALTHCARE_HOSPITAL,CBECS_PRE_1980,2,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.833778966,0.35
HEALTHCARE_HOSPITAL,CBECS_PRE_1980,3,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.833778966,0.35
HEALTHCARE_HOSPITAL,CBECS_PRE_1980,4,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.833778966,0.35
HEALTHCARE_HOSPITAL,CBECS_PRE_1980,5,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.833778966,0.35
HEALTHCARE_HOSPITAL,CBECS_PRE_1980,6,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.833778966,0.35
HEALTHCARE_HOSPITAL,CBECS_PRE_1980,7,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.833778966,0.35
HEALTHCARE_HOSPITAL,CBECS_PRE_1980,8,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.833778966,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2004,1,NO_ECONOMIZER,0.114285714,0.057142857,False,True,1.857142857,2.5,1.276139547,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2004,2,NO_ECONOMIZER,0.114285714,0.057142857,False,True,1.734693878,2.806122449,1.276139547,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2004,3,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.612244898,3.112244898,1.276139547,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2004,4,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.489795918,3.418367347,1.276139547,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2004,5,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.367346939,3.724489796,1.276139547,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2004,6,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.244897959,4.030612245,1.276139547,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2004,7,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.12244898,4.336734694,1.276139547,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2004,8,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,True,1.0,4.642857143,1.276139547,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2007,1,NO_ECONOMIZER,0.171428571,0.085714286,True,True,2.285714286,2.5,1.260911637,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2007,2,NO_ECONOMIZER,0.171428571,0.085714286,True,True,2.102040816,2.959183673,1.260911637,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2007,3,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,True,True,1.918367347,3.418367347,1.260911637,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2007,4,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,True,True,1.734693878,3.87755102,1.260911637,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2007,5,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,True,True,1.551020408,4.336734694,1.260911637,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2007,6,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,True,True,1.367346939,4.795918367,1.260911637,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2007,7,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,True,True,1.183673469,5.255102041,1.260911637,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2007,8,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,True,True,1.0,5.714285714,1.260911637,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2010,1,NO_ECONOMIZER,0.228571429,0.114285714,True,True,2.714285714,2.5,1.245683728,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2010,2,NO_ECONOMIZER,0.228571429,0.114285714,True,True,2.469387755,3.112244898,1.245683728,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2010,3,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,True,True,2.224489796,3.724489796,1.245683728,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2010,4,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,True,True,1.979591837,4.336734694,1.245683728,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2010,5,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,True,True,1.734693878,4.948979592,1.245683728,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2010,6,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,True,True,1.489795918,5.56122449,1.245683728,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2010,7,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,True,True,1.244897959,6.173469388,1.245683728,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2010,8,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,True,True,1.0,6.785714286,1.245683728,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2013,1,NO_ECONOMIZER,0.285714286,0.142857143,True,True,3.142857143,2.5,1.230455819,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2013,2,NO_ECONOMIZER,0.285714286,0.142857143,True,True,2.836734694,3.265306122,1.230455819,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2013,3,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,True,True,2.530612245,4.030612245,1.230455819,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2013,4,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,True,True,2.224489796,4.795918367,1.230455819,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2013,5,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,True,True,1.918367347,5.56122449,1.230455819,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2013,6,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,True,True,1.612244898,6.326530612,1.230455819,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2013,7,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,True,True,1.306122449,7.091836735,1.230455819,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2013,8,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,True,True,1.0,7.857142857,1.230455819,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2016,1,NO_ECONOMIZER,0.342857143,0.171428571,True,True,3.571428571,2.5,1.215227909,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2016,2,NO_ECONOMIZER,0.342857143,0.171428571,True,True,3.204081633,3.418367347,1.215227909,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2016,3,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,True,True,2.836734694,4.336734694,1.215227909,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2016,4,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,True,True,2.469387755,5.255102041,1.215227909,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2016,5,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,True,True,2.102040816,6.173469388,1.215227909,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2016,6,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,True,True,1.734693878,7.091836735,1.215227909,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2016,7,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,True,True,1.367346939,8.010204082,1.215227909,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2016,8,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,True,True,1.0,8.928571429,1.215227909,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2019,1,NO_ECONOMIZER,0.4,0.2,True,True,4.0,2.5,1.2,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2019,2,NO_ECONOMIZER,0.4,0.2,True,True,3.571428571,3.571428571,1.2,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2019,3,DIFFERENTIAL_DRY_BULB,0.4,0.2,True,True,3.142857143,4.642857143,1.2,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2019,4,DIFFERENTIAL_DRY_BULB,0.4,0.2,True,True,2.714285714,5.714285714,1.2,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2019,5,DIFFERENTIAL_DRY_BULB,0.4,0.2,True,True,2.285714286,6.785714286,1.2,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2019,6,DIFFERENTIAL_DRY_BULB,0.4,0.2,True,True,1.857142857,7.857142857,1.2,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2019,7,DIFFERENTIAL_DRY_BULB,0.4,0.2,True,True,1.428571429,8.928571429,1.2,0.35
HEALTHCARE_OUTPATIENT,ASHRAE_901_2019,8,DIFFERENTIAL_DRY_BULB,0.4,0.2,True,True,1.0,10.0,1.2,0.35
HEALTHCARE_OUTPATIENT,CBECS_1980_2004,1,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.428571429,2.5,1.291367456,0.35
HEALTHCARE_OUTPATIENT,CBECS_1980_2004,2,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.367346939,2.653061224,1.291367456,0.35
HEALTHCARE_OUTPATIENT,CBECS_1980_2004,3,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.306122449,2.806122449,1.291367456,0.35
HEALTHCARE_OUTPATIENT,CBECS_1980_2004,4,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.244897959,2.959183673,1.291367456,0.35
HEALTHCARE_OUTPATIENT,CBECS_1980_2004,5,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.183673469,3.112244898,1.291367456,0.35
HEALTHCARE_OUTPATIENT,CBECS_1980_2004,6,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.12244898,3.265306122,1.291367456,0.35
HEALTHCARE_OUTPATIENT,CBECS_1980_2004,7,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.06122449,3.418367347,1.291367456,0.35
HEALTHCARE_OUTPATIENT,CBECS_1980_2004,8,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.0,3.571428571,1.291367456,0.35
HEALTHCARE_OUTPATIENT,CBECS_PRE_1980,1,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.306595365,0.35
HEALTHCARE_OUTPATIENT,CBECS_PRE_1980,2,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.306595365,0.35
HEALTHCARE_OUTPATIENT,CBECS_PRE_1980,3,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.306595365,0.35
HEALTHCARE_OUTPATIENT,CBECS_PRE_1980,4,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.306595365,0.35
HEALTHCARE_OUTPATIENT,CBECS_PRE_1980,5,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.306595365,0.35
HEALTHCARE_OUTPATIENT,CBECS_PRE_1980,6,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.306595365,0.35
HEALTHCARE_OUTPATIENT,CBECS_PRE_1980,7,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.306595365,0.35
HEALTHCARE_OUTPATIENT,CBECS_PRE_1980,8,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.306595365,0.35
INDUSTRY_LIGHT,ASHRAE_901_2004,1,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.857142857,2.5,1.22855233,0.35
INDUSTRY_LIGHT,ASHRAE_901_2004,2,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.734693878,2.806122449,1.22855233,0.35
INDUSTRY_LIGHT,ASHRAE_901_2004,3,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.612244898,3.112244898,1.22855233,0.35
INDUSTRY_LIGHT,ASHRAE_901_2004,4,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.489795918,3.418367347,1.22855233,0.35
INDUSTRY_LIGHT,ASHRAE_901_2004,5,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.367346939,3.724489796,1.22855233,0.35
INDUSTRY_LIGHT,ASHRAE_901_2004,6,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.244897959,4.030612245,1.22855233,0.35
INDUSTRY_LIGHT,ASHRAE_901_2004,7,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.12244898,4.336734694,1.22855233,0.35
INDUSTRY_LIGHT,ASHRAE_901_2004,8,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.0,4.642857143,1.22855233,0.35
INDUSTRY_LIGHT,ASHRAE_901_2007,1,NO_ECONOMIZER,0.171428571,0.085714286,False,False,2.285714286,2.5,1.222841864,0.35
INDUSTRY_LIGHT,ASHRAE_901_2007,2,NO_ECONOMIZER,0.171428571,0.085714286,False,False,2.102040816,2.959183673,1.222841864,0.35
INDUSTRY_LIGHT,ASHRAE_901_2007,3,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.918367347,3.418367347,1.222841864,0.35
INDUSTRY_LIGHT,ASHRAE_901_2007,4,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.734693878,3.87755102,1.222841864,0.35
INDUSTRY_LIGHT,ASHRAE_901_2007,5,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.551020408,4.336734694,1.222841864,0.35
INDUSTRY_LIGHT,ASHRAE_901_2007,6,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.367346939,4.795918367,1.222841864,0.35
INDUSTRY_LIGHT,ASHRAE_901_2007,7,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.183673469,5.255102041,1.222841864,0.35
INDUSTRY_LIGHT,ASHRAE_901_2007,8,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.0,5.714285714,1.222841864,0.35
INDUSTRY_LIGHT,ASHRAE_901_2010,1,NO_ECONOMIZER,0.228571429,0.114285714,False,False,2.714285714,2.5,1.217131398,0.35
INDUSTRY_LIGHT,ASHRAE_901_2010,2,NO_ECONOMIZER,0.228571429,0.114285714,False,False,2.469387755,3.112244898,1.217131398,0.35
INDUSTRY_LIGHT,ASHRAE_901_2010,3,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,2.224489796,3.724489796,1.217131398,0.35
INDUSTRY_LIGHT,ASHRAE_901_2010,4,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.979591837,4.336734694,1.217131398,0.35
INDUSTRY_LIGHT,ASHRAE_901_2010,5,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.734693878,4.948979592,1.217131398,0.35
INDUSTRY_LIGHT,ASHRAE_901_2010,6,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.489795918,5.56122449,1.217131398,0.35
INDUSTRY_LIGHT,ASHRAE_901_2010,7,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.244897959,6.173469388,1.217131398,0.35
INDUSTRY_LIGHT,ASHRAE_901_2010,8,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.0,6.785714286,1.217131398,0.35
INDUSTRY_LIGHT,ASHRAE_901_2013,1,NO_ECONOMIZER,0.285714286,0.142857143,False,False,3.142857143,2.5,1.211420932,0.35
INDUSTRY_LIGHT,ASHRAE_901_2013,2,NO_ECONOMIZER,0.285714286,0.142857143,False,False,2.836734694,3.265306122,1.211420932,0.35
INDUSTRY_LIGHT,ASHRAE_901_2013,3,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,2.530612245,4.030612245,1.211420932,0.35
INDUSTRY_LIGHT,ASHRAE_901_2013,4,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,2.224489796,4.795918367,1.211420932,0.35
INDUSTRY_LIGHT,ASHRAE_901_2013,5,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.918367347,5.56122449,1.211420932,0.35
INDUSTRY_LIGHT,ASHRAE_901_2013,6,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.612244898,6.326530612,1.211420932,0.35
INDUSTRY_LIGHT,ASHRAE_901_2013,7,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.306122449,7.091836735,1.211420932,0.35
INDUSTRY_LIGHT,ASHRAE_901_2013,8,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.0,7.857142857,1.211420932,0.35
INDUSTRY_LIGHT,ASHRAE_901_2016,1,NO_ECONOMIZER,0.342857143,0.171428571,False,False,3.571428571,2.5,1.205710466,0.35
INDUSTRY_LIGHT,ASHRAE_901_2016,2,NO_ECONOMIZER,0.342857143,0.171428571,False,False,3.204081633,3.418367347,1.205710466,0.35
INDUSTRY_LIGHT,ASHRAE_901_2016,3,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,2.836734694,4.336734694,1.205710466,0.35
INDUSTRY_LIGHT,ASHRAE_901_2016,4,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,2.469387755,5.255102041,1.205710466,0.35
INDUSTRY_LIGHT,ASHRAE_901_2016,5,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,2.102040816,6.173469388,1.205710466,0.35
INDUSTRY_LIGHT,ASHRAE_901_2016,6,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,1.734693878,7.091836735,1.205710466,0.35
INDUSTRY_LIGHT,ASHRAE_901_2016,7,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,1.367346939,8.010204082,1.205710466,0.35
INDUSTRY_LIGHT,ASHRAE_901_2016,8,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,1.0,8.928571429,1.205710466,0.35
INDUSTRY_LIGHT,ASHRAE_901_2019,1,NO_ECONOMIZER,0.4,0.2,False,False,4.0,2.5,1.2,0.35
INDUSTRY_LIGHT,ASHRAE_901_2019,2,NO_ECONOMIZER,0.4,0.2,False,False,3.571428571,3.571428571,1.2,0.35
INDUSTRY_LIGHT,ASHRAE_901_2019,3,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,3.142857143,4.642857143,1.2,0.35
INDUSTRY_LIGHT,ASHRAE_901_2019,4,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,2.714285714,5.714285714,1.2,0.35
INDUSTRY_LIGHT,ASHRAE_901_2019,5,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,2.285714286,6.785714286,1.2,0.35
INDUSTRY_LIGHT,ASHRAE_901_2019,6,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,1.857142857,7.857142857,1.2,0.35
INDUSTRY_LIGHT,ASHRAE_901_2019,7,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,1.428571429,8.928571429,1.2,0.35
INDUSTRY_LIGHT,ASHRAE_901_2019,8,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,1.0,10.0,1.2,0.35
INDUSTRY_LIGHT,CBECS_1980_2004,1,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.428571429,2.5,1.234262796,0.35
INDUSTRY_LIGHT,CBECS_1980_2004,2,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.367346939,2.653061224,1.234262796,0.35
INDUSTRY_LIGHT,CBECS_1980_2004,3,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.306122449,2.806122449,1.234262796,0.35
INDUSTRY_LIGHT,CBECS_1980_2004,4,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.244897959,2.959183673,1.234262796,0.35
INDUSTRY_LIGHT,CBECS_1980_2004,5,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.183673469,3.112244898,1.234262796,0.35
INDUSTRY_LIGHT,CBECS_1980_2004,6,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.12244898,3.265306122,1.234262796,0.35
INDUSTRY_LIGHT,CBECS_1980_2004,7,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.06122449,3.418367347,1.234262796,0.35
INDUSTRY_LIGHT,CBECS_1980_2004,8,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.0,3.571428571,1.234262796,0.35
INDUSTRY_LIGHT,CBECS_PRE_1980,1,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.239973262,0.35
INDUSTRY_LIGHT,CBECS_PRE_1980,2,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.239973262,0.35
INDUSTRY_LIGHT,CBECS_PRE_1980,3,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.239973262,0.35
INDUSTRY_LIGHT,CBECS_PRE_1980,4,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.239973262,0.35
INDUSTRY_LIGHT,CBECS_PRE_1980,5,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.239973262,0.35
INDUSTRY_LIGHT,CBECS_PRE_1980,6,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.239973262,0.35
INDUSTRY_LIGHT,CBECS_PRE_1980,7,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.239973262,0.35
INDUSTRY_LIGHT,CBECS_PRE_1980,8,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.239973262,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2004,1,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.857142857,2.5,1.296829641,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2004,2,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.734693878,2.806122449,1.296829641,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2004,3,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.612244898,3.112244898,1.296829641,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2004,4,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.489795918,3.418367347,1.296829641,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2004,5,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.367346939,3.724489796,1.296829641,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2004,6,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.244897959,4.030612245,1.296829641,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2004,7,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.12244898,4.336734694,1.296829641,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2004,8,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.0,4.642857143,1.296829641,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2007,1,NO_ECONOMIZER,0.171428571,0.085714286,False,False,2.285714286,2.5,1.277463713,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2007,2,NO_ECONOMIZER,0.171428571,0.085714286,False,False,2.102040816,2.959183673,1.277463713,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2007,3,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.918367347,3.418367347,1.277463713,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2007,4,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.734693878,3.87755102,1.277463713,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2007,5,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.551020408,4.336734694,1.277463713,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2007,6,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.367346939,4.795918367,1.277463713,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2007,7,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.183673469,5.255102041,1.277463713,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2007,8,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.0,5.714285714,1.277463713,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2010,1,NO_ECONOMIZER,0.228571429,0.114285714,False,False,2.714285714,2.5,1.258097785,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2010,2,NO_ECONOMIZER,0.228571429,0.114285714,False,False,2.469387755,3.112244898,1.258097785,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2010,3,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,2.224489796,3.724489796,1.258097785,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2010,4,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.979591837,4.336734694,1.258097785,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2010,5,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.734693878,4.948979592,1.258097785,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2010,6,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.489795918,5.56122449,1.258097785,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2010,7,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.244897959,6.173469388,1.258097785,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2010,8,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.0,6.785714286,1.258097785,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2013,1,NO_ECONOMIZER,0.285714286,0.142857143,False,False,3.142857143,2.5,1.238731856,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2013,2,NO_ECONOMIZER,0.285714286,0.142857143,False,False,2.836734694,3.265306122,1.238731856,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2013,3,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,2.530612245,4.030612245,1.238731856,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2013,4,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,2.224489796,4.795918367,1.238731856,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2013,5,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.918367347,5.56122449,1.238731856,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2013,6,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.612244898,6.326530612,1.238731856,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2013,7,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.306122449,7.091836735,1.238731856,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2013,8,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.0,7.857142857,1.238731856,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2016,1,NO_ECONOMIZER,0.342857143,0.171428571,False,False,3.571428571,2.5,1.219365928,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2016,2,NO_ECONOMIZER,0.342857143,0.171428571,False,False,3.204081633,3.418367347,1.219365928,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2016,3,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,2.836734694,4.336734694,1.219365928,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2016,4,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,2.469387755,5.255102041,1.219365928,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2016,5,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,2.102040816,6.173469388,1.219365928,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2016,6,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,1.734693878,7.091836735,1.219365928,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2016,7,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,1.367346939,8.010204082,1.219365928,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2016,8,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,1.0,8.928571429,1.219365928,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2019,1,NO_ECONOMIZER,0.4,0.2,False,False,4.0,2.5,1.2,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2019,2,NO_ECONOMIZER,0.4,0.2,False,False,3.571428571,3.571428571,1.2,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2019,3,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,3.142857143,4.642857143,1.2,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2019,4,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,2.714285714,5.714285714,1.2,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2019,5,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,2.285714286,6.785714286,1.2,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2019,6,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,1.857142857,7.857142857,1.2,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2019,7,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,1.428571429,8.928571429,1.2,0.35
INDUSTRY_WAREHOUSE,ASHRAE_901_2019,8,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,1.0,10.0,1.2,0.35
INDUSTRY_WAREHOUSE,CBECS_1980_2004,1,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.428571429,2.5,1.316195569,0.35
INDUSTRY_WAREHOUSE,CBECS_1980_2004,2,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.367346939,2.653061224,1.316195569,0.35
INDUSTRY_WAREHOUSE,CBECS_1980_2004,3,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.306122449,2.806122449,1.316195569,0.35
INDUSTRY_WAREHOUSE,CBECS_1980_2004,4,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.244897959,2.959183673,1.316195569,0.35
INDUSTRY_WAREHOUSE,CBECS_1980_2004,5,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.183673469,3.112244898,1.316195569,0.35
INDUSTRY_WAREHOUSE,CBECS_1980_2004,6,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.12244898,3.265306122,1.316195569,0.35
INDUSTRY_WAREHOUSE,CBECS_1980_2004,7,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.06122449,3.418367347,1.316195569,0.35
INDUSTRY_WAREHOUSE,CBECS_1980_2004,8,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.0,3.571428571,1.316195569,0.35
INDUSTRY_WAREHOUSE,CBECS_PRE_1980,1,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.335561497,0.35
INDUSTRY_WAREHOUSE,CBECS_PRE_1980,2,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.335561497,0.35
INDUSTRY_WAREHOUSE,CBECS_PRE_1980,3,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.335561497,0.35
INDUSTRY_WAREHOUSE,CBECS_PRE_1980,4,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.335561497,0.35
INDUSTRY_WAREHOUSE,CBECS_PRE_1980,5,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.335561497,0.35
INDUSTRY_WAREHOUSE,CBECS_PRE_1980,6,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.335561497,0.35
INDUSTRY_WAREHOUSE,CBECS_PRE_1980,7,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.335561497,0.35
INDUSTRY_WAREHOUSE,CBECS_PRE_1980,8,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.335561497,0.35
LABORATORY,ASHRAE_901_2004,1,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.857142857,2.5,1.218207283,0.35
LABORATORY,ASHRAE_901_2004,2,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.734693878,2.806122449,1.218207283,0.35
LABORATORY,ASHRAE_901_2004,3,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.612244898,3.112244898,1.218207283,0.35
LABORATORY,ASHRAE_901_2004,4,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.489795918,3.418367347,1.218207283,0.35
LABORATORY,ASHRAE_901_2004,5,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.367346939,3.724489796,1.218207283,0.35
LABORATORY,ASHRAE_901_2004,6,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.244897959,4.030612245,1.218207283,0.35
LABORATORY,ASHRAE_901_2004,7,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.12244898,4.336734694,1.218207283,0.35
LABORATORY,ASHRAE_901_2004,8,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.0,4.642857143,1.218207283,0.35
LABORATORY,ASHRAE_901_2007,1,NO_ECONOMIZER,0.171428571,0.085714286,False,False,2.285714286,2.5,1.214565826,0.35
LABORATORY,ASHRAE_901_2007,2,NO_ECONOMIZER,0.171428571,0.085714286,False,False,2.102040816,2.959183673,1.214565826,0.35
LABORATORY,ASHRAE_901_2007,3,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.918367347,3.418367347,1.214565826,0.35
LABORATORY,ASHRAE_901_2007,4,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.734693878,3.87755102,1.214565826,0.35
LABORATORY,ASHRAE_901_2007,5,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.551020408,4.336734694,1.214565826,0.35
LABORATORY,ASHRAE_901_2007,6,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.367346939,4.795918367,1.214565826,0.35
LABORATORY,ASHRAE_901_2007,7,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.183673469,5.255102041,1.214565826,0.35
LABORATORY,ASHRAE_901_2007,8,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.0,5.714285714,1.214565826,0.35
LABORATORY,ASHRAE_901_2010,1,NO_ECONOMIZER,0.228571429,0.114285714,False,False,2.714285714,2.5,1.21092437,0.35
LABORATORY,ASHRAE_901_2010,2,NO_ECONOMIZER,0.228571429,0.114285714,False,False,2.469387755,3.112244898,1.21092437,0.35
LABORATORY,ASHRAE_901_2010,3,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,2.224489796,3.724489796,1.21092437,0.35
LABORATORY,ASHRAE_901_2010,4,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.979591837,4.336734694,1.21092437,0.35
LABORATORY,ASHRAE_901_2010,5,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.734693878,4.948979592,1.21092437,0.35
LABORATORY,ASHRAE_901_2010,6,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.489795918,5.56122449,1.21092437,0.35
LABORATORY,ASHRAE_901_2010,7,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.244897959,6.173469388,1.21092437,0.35
LABORATORY,ASHRAE_901_2010,8,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.0,6.785714286,1.21092437,0.35
LABORATORY,ASHRAE_901_2013,1,NO_ECONOMIZER,0.285714286,0.142857143,False,False,3.142857143,2.5,1.207282913,0.35
LABORATORY,ASHRAE_901_2013,2,NO_ECONOMIZER,0.285714286,0.142857143,False,False,2.836734694,3.265306122,1.207282913,0.35
LABORATORY,ASHRAE_901_2013,3,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,2.530612245,4.030612245,1.207282913,0.35
LABORATORY,ASHRAE_901_2013,4,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,2.224489796,4.795918367,1.207282913,0.35
LABORATORY,ASHRAE_901_2013,5,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.918367347,5.56122449,1.207282913,0.35
LABORATORY,ASHRAE_901_2013,6,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.612244898,6.326530612,1.207282913,0.35
LABORATORY,ASHRAE_901_2013,7,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.306122449,7.091836735,1.207282913,0.35
LABORATORY,ASHRAE_901_2013,8,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.0,7.857142857,1.207282913,0.35
LABORATORY,ASHRAE_901_2016,1,NO_ECONOMIZER,0.342857143,0.171428571,False,False,3.571428571,2.5,1.203641457,0.35
LABORATORY,ASHRAE_901_2016,2,NO_ECONOMIZER,0.342857143,0.171428571,False,False,3.204081633,3.418367347,1.203641457,0.35
LABORATORY,ASHRAE_901_2016,3,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,2.836734694,4.336734694,1.203641457,0.35
LABORATORY,ASHRAE_901_2016,4,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,2.469387755,5.255102041,1.203641457,0.35
LABORATORY,ASHRAE_901_2016,5,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,2.102040816,6.173469388,1.203641457,0.35
LABORATORY,ASHRAE_901_2016,6,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,1.734693878,7.091836735,1.203641457,0.35
LABORATORY,ASHRAE_901_2016,7,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,1.367346939,8.010204082,1.203641457,0.35
LABORATORY,ASHRAE_901_2016,8,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,1.0,8.928571429,1.203641457,0.35
LABORATORY,ASHRAE_901_2019,1,NO_ECONOMIZER,0.4,0.2,False,False,4.0,2.5,1.2,0.35
LABORATORY,ASHRAE_901_2019,2,NO_ECONOMIZER,0.4,0.2,False,False,3.571428571,3.571428571,1.2,0.35
LABORATORY,ASHRAE_901_2019,3,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,3.142857143,4.642857143,1.2,0.35
LABORATORY,ASHRAE_901_2019,4,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,2.714285714,5.714285714,1.2,0.35
LABORATORY,ASHRAE_901_2019,5,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,2.285714286,6.785714286,1.2,0.35
LABORATORY,ASHRAE_901_2019,6,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,1.857142857,7.857142857,1.2,0.35
LABORATORY,ASHRAE_901_2019,7,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,1.428571429,8.928571429,1.2,0.35
LABORATORY,ASHRAE_901_2019,8,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,1.0,10.0,1.2,0.35
LABORATORY,CBECS_1980_2004,1,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.428571429,2.5,1.221848739,0.35
LABORATORY,CBECS_1980_2004,2,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.367346939,2.653061224,1.221848739,0.35
LABORATORY,CBECS_1980_2004,3,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.306122449,2.806122449,1.221848739,0.35
LABORATORY,CBECS_1980_2004,4,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.244897959,2.959183673,1.221848739,0.35
LABORATORY,CBECS_1980_2004,5,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.183673469,3.112244898,1.221848739,0.35
LABORATORY,CBECS_1980_2004,6,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.12244898,3.265306122,1.221848739,0.35
LABORATORY,CBECS_1980_2004,7,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.06122449,3.418367347,1.221848739,0.35
LABORATORY,CBECS_1980_2004,8,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.0,3.571428571,1.221848739,0.35
LABORATORY,CBECS_PRE_1980,1,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.225490196,0.35
LABORATORY,CBECS_PRE_1980,2,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.225490196,0.35
LABORATORY,CBECS_PRE_1980,3,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.225490196,0.35
LABORATORY,CBECS_PRE_1980,4,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.225490196,0.35
LABORATORY,CBECS_PRE_1980,5,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.225490196,0.35
LABORATORY,CBECS_PRE_1980,6,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.225490196,0.35
LABORATORY,CBECS_PRE_1980,7,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.225490196,0.35
LABORATORY,CBECS_PRE_1980,8,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.225490196,0.35
PARKING,ASHRAE_901_2004,1,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.857142857,2.5,1.269932518,0.35
PARKING,ASHRAE_901_2004,2,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.734693878,2.806122449,1.269932518,0.35
PARKING,ASHRAE_901_2004,3,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.612244898,3.112244898,1.269932518,0.35
PARKING,ASHRAE_901_2004,4,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.489795918,3.418367347,1.269932518,0.35
PARKING,ASHRAE_901_2004,5,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.367346939,3.724489796,1.269932518,0.35
PARKING,ASHRAE_901_2004,6,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.244897959,4.030612245,1.269932518,0.35
PARKING,ASHRAE_901_2004,7,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.12244898,4.336734694,1.269932518,0.35
PARKING,ASHRAE_901_2004,8,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.0,4.642857143,1.269932518,0.35
PARKING,ASHRAE_901_2007,1,NO_ECONOMIZER,0.171428571,0.085714286,False,False,2.285714286,2.5,1.255946015,0.35
PARKING,ASHRAE_901_2007,2,NO_ECONOMIZER,0.171428571,0.085714286,False,False,2.102040816,2.959183673,1.255946015,0.35
PARKING,ASHRAE_901_2007,3,NO_ECONOMIZER,0.171428571,0.085714286,False,False,1.918367347,3.418367347,1.255946015,0.35
PARKING,ASHRAE_901_2007,4,NO_ECONOMIZER,0.171428571,0.085714286,False,False,1.734693878,3.87755102,1.255946015,0.35
PARKING,ASHRAE_901_2007,5,NO_ECONOMIZER,0.171428571,0.085714286,False,False,1.551020408,4.336734694,1.255946015,0.35
PARKING,ASHRAE_901_2007,6,NO_ECONOMIZER,0.171428571,0.085714286,False,False,1.367346939,4.795918367,1.255946015,0.35
PARKING,ASHRAE_901_2007,7,NO_ECONOMIZER,0.171428571,0.085714286,False,False,1.183673469,5.255102041,1.255946015,0.35
PARKING,ASHRAE_901_2007,8,NO_ECONOMIZER,0.171428571,0.085714286,False,False,1.0,5.714285714,1.255946015,0.35
PARKING,ASHRAE_901_2010,1,NO_ECONOMIZER,0.228571429,0.114285714,False,False,2.714285714,2.5,1.241959511,0.35
PARKING,ASHRAE_901_2010,2,NO_ECONOMIZER,0.228571429,0.114285714,False,False,2.469387755,3.112244898,1.241959511,0.35
PARKING,ASHRAE_901_2010,3,NO_ECONOMIZER,0.228571429,0.114285714,False,False,2.224489796,3.724489796,1.241959511,0.35
PARKING,ASHRAE_901_2010,4,NO_ECONOMIZER,0.228571429,0.114285714,False,False,1.979591837,4.336734694,1.241959511,0.35
PARKING,ASHRAE_901_2010,5,NO_ECONOMIZER,0.228571429,0.114285714,False,False,1.734693878,4.948979592,1.241959511,0.35
PARKING,ASHRAE_901_2010,6,NO_ECONOMIZER,0.228571429,0.114285714,False,False,1.489795918,5.56122449,1.241959511,0.35
PARKING,ASHRAE_901_2010,7,NO_ECONOMIZER,0.228571429,0.114285714,False,False,1.244897959,6.173469388,1.241959511,0.35
PARKING,ASHRAE_901_2010,8,NO_ECONOMIZER,0.228571429,0.114285714,False,False,1.0,6.785714286,1.241959511,0.35
PARKING,ASHRAE_901_2013,1,NO_ECONOMIZER,0.285714286,0.142857143,False,False,3.142857143,2.5,1.227973007,0.35
PARKING,ASHRAE_901_2013,2,NO_ECONOMIZER,0.285714286,0.142857143,False,False,2.836734694,3.265306122,1.227973007,0.35
PARKING,ASHRAE_901_2013,3,NO_ECONOMIZER,0.285714286,0.142857143,False,False,2.530612245,4.030612245,1.227973007,0.35
PARKING,ASHRAE_901_2013,4,NO_ECONOMIZER,0.285714286,0.142857143,False,False,2.224489796,4.795918367,1.227973007,0.35
PARKING,ASHRAE_901_2013,5,NO_ECONOMIZER,0.285714286,0.142857143,False,False,1.918367347,5.56122449,1.227973007,0.35
PARKING,ASHRAE_901_2013,6,NO_ECONOMIZER,0.285714286,0.142857143,False,False,1.612244898,6.326530612,1.227973007,0.35
PARKING,ASHRAE_901_2013,7,NO_ECONOMIZER,0.285714286,0.142857143,False,False,1.306122449,7.091836735,1.227973007,0.35
PARKING,ASHRAE_901_2013,8,NO_ECONOMIZER,0.285714286,0.142857143,False,False,1.0,7.857142857,1.227973007,0.35
PARKING,ASHRAE_901_2016,1,NO_ECONOMIZER,0.342857143,0.171428571,False,False,3.571428571,2.5,1.213986504,0.35
PARKING,ASHRAE_901_2016,2,NO_ECONOMIZER,0.342857143,0.171428571,False,False,3.204081633,3.418367347,1.213986504,0.35
PARKING,ASHRAE_901_2016,3,NO_ECONOMIZER,0.342857143,0.171428571,False,False,2.836734694,4.336734694,1.213986504,0.35
PARKING,ASHRAE_901_2016,4,NO_ECONOMIZER,0.342857143,0.171428571,False,False,2.469387755,5.255102041,1.213986504,0.35
PARKING,ASHRAE_901_2016,5,NO_ECONOMIZER,0.342857143,0.171428571,False,False,2.102040816,6.173469388,1.213986504,0.35
PARKING,ASHRAE_901_2016,6,NO_ECONOMIZER,0.342857143,0.171428571,False,False,1.734693878,7.091836735,1.213986504,0.35
PARKING,ASHRAE_901_2016,7,NO_ECONOMIZER,0.342857143,0.171428571,False,False,1.367346939,8.010204082,1.213986504,0.35
PARKING,ASHRAE_901_2016,8,NO_ECONOMIZER,0.342857143,0.171428571,False,False,1.0,8.928571429,1.213986504,0.35
PARKING,ASHRAE_901_2019,1,NO_ECONOMIZER,0.4,0.2,False,False,4.0,2.5,1.2,0.35
PARKING,ASHRAE_901_2019,2,NO_ECONOMIZER,0.4,0.2,False,False,3.571428571,3.571428571,1.2,0.35
PARKING,ASHRAE_901_2019,3,NO_ECONOMIZER,0.4,0.2,False,False,3.142857143,4.642857143,1.2,0.35
PARKING,ASHRAE_901_2019,4,NO_ECONOMIZER,0.4,0.2,False,False,2.714285714,5.714285714,1.2,0.35
PARKING,ASHRAE_901_2019,5,NO_ECONOMIZER,0.4,0.2,False,False,2.285714286,6.785714286,1.2,0.35
PARKING,ASHRAE_901_2019,6,NO_ECONOMIZER,0.4,0.2,False,False,1.857142857,7.857142857,1.2,0.35
PARKING,ASHRAE_901_2019,7,NO_ECONOMIZER,0.4,0.2,False,False,1.428571429,8.928571429,1.2,0.35
PARKING,ASHRAE_901_2019,8,NO_ECONOMIZER,0.4,0.2,False,False,1.0,10.0,1.2,0.35
PARKING,CBECS_1980_2004,1,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.428571429,2.5,1.283919022,0.35
PARKING,CBECS_1980_2004,2,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.367346939,2.653061224,1.283919022,0.35
PARKING,CBECS_1980_2004,3,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.306122449,2.806122449,1.283919022,0.35
PARKING,CBECS_1980_2004,4,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.244897959,2.959183673,1.283919022,0.35
PARKING,CBECS_1980_2004,5,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.183673469,3.112244898,1.283919022,0.35
PARKING,CBECS_1980_2004,6,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.12244898,3.265306122,1.283919022,0.35
PARKING,CBECS_1980_2004,7,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.06122449,3.418367347,1.283919022,0.35
PARKING,CBECS_1980_2004,8,NO_ECONOMIZER,0.057142857,0.028571429,False,False,1.0,3.571428571,1.283919022,0.35
PARKING,CBECS_PRE_1980,1,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.297905526,0.35
PARKING,CBECS_PRE_1980,2,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.297905526,0.35
PARKING,CBECS_PRE_1980,3,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.297905526,0.35
PARKING,CBECS_PRE_1980,4,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.297905526,0.35
PARKING,CBECS_PRE_1980,5,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.297905526,0.35
PARKING,CBECS_PRE_1980,6,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.297905526,0.35
PARKING,CBECS_PRE_1980,7,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.297905526,0.35
PARKING,CBECS_PRE_1980,8,NO_ECONOMIZER,0.0,0.0,False,False,1.0,2.5,1.297905526,0.35
PHYSICAL_EVENTS,ASHRAE_901_2004,1,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.857142857,2.5,1.797529921,0.35
PHYSICAL_EVENTS,ASHRAE_901_2004,2,NO_ECONOMIZER,0.114285714,0.057142857,False,False,1.734693878,2.806122449,1.797529921,0.35
PHYSICAL_EVENTS,ASHRAE_901_2004,3,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.612244898,3.112244898,1.797529921,0.35
PHYSICAL_EVENTS,ASHRAE_901_2004,4,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.489795918,3.418367347,1.797529921,0.35
PHYSICAL_EVENTS,ASHRAE_901_2004,5,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.367346939,3.724489796,1.797529921,0.35
PHYSICAL_EVENTS,ASHRAE_901_2004,6,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.244897959,4.030612245,1.797529921,0.35
PHYSICAL_EVENTS,ASHRAE_901_2004,7,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.12244898,4.336734694,1.797529921,0.35
PHYSICAL_EVENTS,ASHRAE_901_2004,8,DIFFERENTIAL_DRY_BULB,0.114285714,0.057142857,False,False,1.0,4.642857143,1.797529921,0.35
PHYSICAL_EVENTS,ASHRAE_901_2007,1,NO_ECONOMIZER,0.171428571,0.085714286,False,False,2.285714286,2.5,1.678023937,0.35
PHYSICAL_EVENTS,ASHRAE_901_2007,2,NO_ECONOMIZER,0.171428571,0.085714286,False,False,2.102040816,2.959183673,1.678023937,0.35
PHYSICAL_EVENTS,ASHRAE_901_2007,3,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.918367347,3.418367347,1.678023937,0.35
PHYSICAL_EVENTS,ASHRAE_901_2007,4,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.734693878,3.87755102,1.678023937,0.35
PHYSICAL_EVENTS,ASHRAE_901_2007,5,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.551020408,4.336734694,1.678023937,0.35
PHYSICAL_EVENTS,ASHRAE_901_2007,6,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.367346939,4.795918367,1.678023937,0.35
PHYSICAL_EVENTS,ASHRAE_901_2007,7,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.183673469,5.255102041,1.678023937,0.35
PHYSICAL_EVENTS,ASHRAE_901_2007,8,DIFFERENTIAL_DRY_BULB,0.171428571,0.085714286,False,False,1.0,5.714285714,1.678023937,0.35
PHYSICAL_EVENTS,ASHRAE_901_2010,1,NO_ECONOMIZER,0.228571429,0.114285714,False,False,2.714285714,2.5,1.558517953,0.35
PHYSICAL_EVENTS,ASHRAE_901_2010,2,NO_ECONOMIZER,0.228571429,0.114285714,False,False,2.469387755,3.112244898,1.558517953,0.35
PHYSICAL_EVENTS,ASHRAE_901_2010,3,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,2.224489796,3.724489796,1.558517953,0.35
PHYSICAL_EVENTS,ASHRAE_901_2010,4,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.979591837,4.336734694,1.558517953,0.35
PHYSICAL_EVENTS,ASHRAE_901_2010,5,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.734693878,4.948979592,1.558517953,0.35
PHYSICAL_EVENTS,ASHRAE_901_2010,6,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.489795918,5.56122449,1.558517953,0.35
PHYSICAL_EVENTS,ASHRAE_901_2010,7,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.244897959,6.173469388,1.558517953,0.35
PHYSICAL_EVENTS,ASHRAE_901_2010,8,DIFFERENTIAL_DRY_BULB,0.228571429,0.114285714,False,False,1.0,6.785714286,1.558517953,0.35
PHYSICAL_EVENTS,ASHRAE_901_2013,1,NO_ECONOMIZER,0.285714286,0.142857143,False,False,3.142857143,2.5,1.439011968,0.35
PHYSICAL_EVENTS,ASHRAE_901_2013,2,NO_ECONOMIZER,0.285714286,0.142857143,False,False,2.836734694,3.265306122,1.439011968,0.35
PHYSICAL_EVENTS,ASHRAE_901_2013,3,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,2.530612245,4.030612245,1.439011968,0.35
PHYSICAL_EVENTS,ASHRAE_901_2013,4,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,2.224489796,4.795918367,1.439011968,0.35
PHYSICAL_EVENTS,ASHRAE_901_2013,5,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.918367347,5.56122449,1.439011968,0.35
PHYSICAL_EVENTS,ASHRAE_901_2013,6,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.612244898,6.326530612,1.439011968,0.35
PHYSICAL_EVENTS,ASHRAE_901_2013,7,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.306122449,7.091836735,1.439011968,0.35
PHYSICAL_EVENTS,ASHRAE_901_2013,8,DIFFERENTIAL_DRY_BULB,0.285714286,0.142857143,False,False,1.0,7.857142857,1.439011968,0.35
PHYSICAL_EVENTS,ASHRAE_901_2016,1,NO_ECONOMIZER,0.342857143,0.171428571,False,False,3.571428571,2.5,1.319505984,0.35
PHYSICAL_EVENTS,ASHRAE_901_2016,2,NO_ECONOMIZER,0.342857143,0.171428571,False,False,3.204081633,3.418367347,1.319505984,0.35
PHYSICAL_EVENTS,ASHRAE_901_2016,3,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,2.836734694,4.336734694,1.319505984,0.35
PHYSICAL_EVENTS,ASHRAE_901_2016,4,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,2.469387755,5.255102041,1.319505984,0.35
PHYSICAL_EVENTS,ASHRAE_901_2016,5,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,2.102040816,6.173469388,1.319505984,0.35
PHYSICAL_EVENTS,ASHRAE_901_2016,6,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,1.734693878,7.091836735,1.319505984,0.35
PHYSICAL_EVENTS,ASHRAE_901_2016,7,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,1.367346939,8.010204082,1.319505984,0.35
PHYSICAL_EVENTS,ASHRAE_901_2016,8,DIFFERENTIAL_DRY_BULB,0.342857143,0.171428571,False,False,1.0,8.928571429,1.319505984,0.35
PHYSICAL_EVENTS,ASHRAE_901_2019,1,NO_ECONOMIZER,0.4,0.2,False,False,4.0,2.5,1.2,0.35
PHYSICAL_EVENTS,ASHRAE_901_2019,2,NO_ECONOMIZER,0.4,0.2,False,False,3.571428571,3.571428571,1.2,0.35
PHYSICAL_EVENTS,ASHRAE_901_2019,3,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,3.142857143,4.642857143,1.2,0.35
PHYSICAL_EVENTS,ASHRAE_901_2019,4,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,2.714285714,5.714285714,1.2,0.35
PHYSICAL_EVENTS,ASHRAE_901_2019,5,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,2.285714286,6.785714286,1.2,0.35
PHYSICAL_EVENTS,ASHRAE_901_2019,6,DIFFERENTIAL_DRY_BULB,0.4,0.2,False,False,1.857142857,7.857142857,1.2,0.35
